1. 高效机房分改造和新建两种。
2. 水冷式冷水机组平均每年效率下降1%左右。
3. 风冷式冷水机组平均每年效率下降2%左右 ==> **使用15年之后效率只有最初的70**%。
4. 建筑负荷是会随着时间变化的，设计之初的制冷系统多年以后不一定匹配当下负荷情况。
5. 自控系统会随着时间产生漂移和故障，因为传感器本身也会偏移。
6. 基于上述第2到5点 ==> 需要定期更换制冷机组，制冷机组更换了配套的水系统也要更换，不然容易不匹配。
7. 更换冷水机组时一般会安装变频器或者安装变频机组；
8. 不能安装变频机组起码可以给机组配置软启动 ==> 软启动就是启动的时候逐步增大电流电压，而不是一下达到最大 ==> 节能、延长设备寿命。
9. 建议多台冷却塔之间并行共管路，可以让一台冷水机组同时使用多台冷却塔 ==> 让冷却水充分降温、因为相比之下冷却塔的能耗较小。
10. **冷水机组启停策略总的思路就是尽可能的少开冷水机组，让已经开启的冷水机组保持在最高效的状态**。
11. 通常控制冷却塔冷却后的冷却水的温度比室外湿球温度高4℃ ==> 比较经济，温差再小了之后就要增加冷却塔能耗， 温差比这个大对于冷水机组来说温度太高了。
12. 冷却塔是开放的水系统，容易结垢，结构导致冷凝器的换热效率不好 ==> 冷凝器温度每上升5℃，机组能耗上升5%。
13. 尽量选择换热器阻力较低的冷水机组；
14. 降低系统阻力 ==> 进而降低水泵扬程 ==> 节能：

    (1). 避免直角弯头，尽量使用钝角弯头；

    (2). 篮式过滤器过滤面积比通径管面积大2~3倍，阻力远小于Y型过滤器和T型过滤器；![alt text](image.png)

15. 冷却水系统严格避免大流量小温差，要大温差小流量 ==> 流量小了水泵功率低，节能：

    **传统设计冷冻水供回水温差一般5摄氏度（7摄氏度/12摄氏度 或 5摄氏度/10摄氏度）；高效机房冷水供回水温差可设计为8摄氏度（5摄氏度/13摄氏度 或 7摄氏度/15摄氏度）**

16. 变频离心式冷水机组的最佳工况状态点是50%~70%负荷之间，可控可调节 ==> 定频离心式冷水机组系统在100%负荷下运行最优。
17. 要给自控系统一定维护、保养的预算。
